\begin{tabular}{@{}lrrrrrrrr@{}}
		\toprule
		 & \multicolumn{4}{c}{\textbf{Pecém}} & \multicolumn{4}{c}{\textbf{Campinas}} \\
		\cmidrule(lr){2-5}\cmidrule(l){6-9}
		\textbf{Indicador} & \textbf{A} & \textbf{B} & \textbf{C} & \textbf{D} & \textbf{A} & \textbf{B} & \textbf{C} & \textbf{D} \\
		\midrule
		PUE anual (média) & 1,32 & 1,36 & 1,38 & 1,24 & 1,27 & 1,33 & 1,34 & 1,21 \\
		PUE horário máximo & 1,33 & 1,38 & 1,42 & 1,31 & 1,32 & 1,38 & 1,45 & 1,34 \\
		Demanda máxima (MW) & 107 & 111 & 113 & 104 & 106 & 110 & 116 & 107 \\
		Carga média (MW médios) & 105 & 109 & 110 & 99 & 102 & 106 & 107 & 96 \\
		Fator de carga & 0,99 & 0,99 & 0,97 & 0,95 & 0,96 & 0,96 & 0,92 & 0,90 \\
		Energia total (GWh/ano) & 922 & 956 & 968 & 869 & 889 & 930 & 939 & 845 \\
		WUE (L/kWh) & 2,14 & 0,51 & 0,00 & 0,00 & 2,06 & 0,38 & 0,00 & 0,00 \\
		Água (mil m³/ano) & 1.498 & 359 & 0 & 0 & 1.445 & 263 & 0 & 0 \\
		Água no mês crítico (m³/dia) & 4.125 & 1.306 & 0 & 0 & 4.037 & 1.303 & 0 & 0 \\
		Emissões (mil tCO\textsubscript{2}/ano) & 35,5 & 36,8 & 37,3 & 33,5 & 34,2 & 35,8 & 36,1 & 32,5 \\
		\bottomrule
	\end{tabular}
